{
  "version": 1,
  "name": "Danfoss iC2-Micro",
  "manufacturer": "Danfoss",
  "type": "VFD",
  "author": "CraftParking",
  "created": "2026-09-07 10:06:51",
  "modified": "2026-09-07 10:18:35",
  "tags": [
    {
      "Tag Name": "CTW (Control Word)",
      "Group": "Control",
      "Mode": "Write",
      "Type": "Holding Register",
      "Address": 2810,
      "Count": 1,
      "Format": "Hex",
      "Comment": "FC06. Key values: 0x043C=Enable 0x047C=Start(fwd) 0x847C=Start(rev) 0x0474=CoastStop 0x046C=QuickStop 0x04FC=Reset. Write can be ACK'd without the drive actually changing state -- always read back to confirm.",
      "Enabled": true,
      "Scale Enabled": false,
      "Scale Mode": "",
      "Raw Min": "",
      "Raw Max": "",
      "Scaled Min": "",
      "Scaled Max": "",
      "Factor": "",
      "Value Type": ""
    },
    {
      "Tag Name": "Reference (Speed)",
      "Group": "Control",
      "Mode": "Write",
      "Type": "Holding Register",
      "Address": 2811,
      "Count": 1,
      "Format": "Hex",
      "Comment": "0x4000=100% (fixed at 100Hz on this register interface, independent of P5.5.3.3 Reference Maximum). For a 50Hz motor: 0x2000 = full speed.",
      "Enabled": true,
      "Scale Enabled": false,
      "Scale Mode": "",
      "Raw Min": "",
      "Raw Max": "",
      "Scaled Min": "",
      "Scaled Max": "",
      "Factor": "",
      "Value Type": ""
    },
    {
      "Tag Name": "STW: Ready (bit0)",
      "Group": "Status",
      "Mode": "Read",
      "Type": "Coil",
      "Address": 33,
      "Count": 1,
      "Format": "Bool",
      "Comment": "STW bit0 -- 1=control electronics ready",
      "Enabled": true,
      "Scale Enabled": false,
      "Scale Mode": "",
      "Raw Min": "",
      "Raw Max": "",
      "Scaled Min": "",
      "Scaled Max": "",
      "Factor": "",
      "Value Type": ""
    },
    {
      "Tag Name": "STW: Tripped (bit3)",
      "Group": "Status",
      "Mode": "Read",
      "Type": "Coil",
      "Address": 36,
      "Count": 1,
      "Format": "Bool",
      "Comment": "STW bit3 -- 1=drive tripped, needs Reset (CTW bit7 rising edge)",
      "Enabled": true,
      "Scale Enabled": false,
      "Scale Mode": "",
      "Raw Min": "",
      "Raw Max": "",
      "Scaled Min": "",
      "Scaled Max": "",
      "Factor": "",
      "Value Type": ""
    },
    {
      "Tag Name": "STW: Running (bit11)",
      "Group": "Status",
      "Mode": "Read",
      "Type": "Coil",
      "Address": 44,
      "Count": 1,
      "Format": "Bool",
      "Comment": "STW bit11 -- 1=in operation (running)",
      "Enabled": true,
      "Scale Enabled": false,
      "Scale Mode": "",
      "Raw Min": "",
      "Raw Max": "",
      "Scaled Min": "",
      "Scaled Max": "",
      "Factor": "",
      "Value Type": ""
    }
  ],
  "address_table": {
    "function": "Read Coils (1)",
    "start_address": 33,
    "count": 32,
    "one_based": true
  }
}
